within ;
package DymolaExamples
annotation (uses(
    Modelica(version="3.2.3"),
    ModelicaServices(version="3.2.3"),
    NextGenHyb2(version="6")));
end DymolaExamples;
